## emonTx
<img class="productimg" src="images/emontx.jpg" >

The emontx is a low power wireless energy monitoring node.

### Measure

- 4 x single-phase AC circuits using clip-on CT sensors
- 1 x VRMS measurement using plug-in AC-AC adapter
- 6 x Temperature sensing using DS18B20 temperature sensors
- 1 x IRQ pulse, directly interface with utility meters using Optical Pulse Sensor

### Specs

- Microcontroller: ATmega 328 with Arduino Uno bootloader. Compatible with Arduino IDE
- RF Radio: HopeRF RFM69CW 433/868Mhz
- Apparent Power, Real Power* and AC RMS voltage readings*
- SMA antenna option
- 3 x standard (23kW max) CT sensor 3.5mm jack inputs
- 1 x high sensitivity (4.5kW max) CT sensor 3.5mm jack input
- 1 x 9V AC-AC 2.1mm barrel jack adapter input for powering the unit and AC voltage sample
- Power supply: 5V mini-USB (See note above) / 3 x AA batteries / 9V AC-AC adapter (jumper JP2 closed)
- At least one year of battery life expected from 3 x AA batteries (rechargeable alkaline recommended)
- 3.3V on-board supply voltage
- On-board DS18B20 temperature sensor option
- Easy external encapsulated DS18B20 temperature sensor connection using terminal block
- Terminal block / RJ45 access to power rails, IRQ0 (Dig2), ADC5 (Dig19) and Dig5 (PWM) I/O connections for optical interrupt pulse counters, relay modules, Solar PV load diversion triacs, LED displays etc. See technical wiki for details


